// S2 atom: every catalog form. Values from IEEE13_assets (the Java export) and orig_R1-12.47-3 (taxonomy).
module powerflow { solver_method NR; }

object substation { name src; bustype SWING; phases ABCN; nominal_voltage 2401.78; }
object node { name n1; phases ABCN; nominal_voltage 2401.78; }
object overhead_line { name l1; phases ABCN; from src; to n1; length 500; configuration lcon_601; }

// overhead: a rated conductor with a diameter, and a taxonomy one (summer continuous only, an inline unit)
object overhead_line_conductor {
  name "wire_acsr_556_5";
  geometric_mean_radius 0.031100;
  diameter 0.927000;
  resistance 0.189720;
  rating.summer.continuous 730.00;
  rating.summer.emergency 730.00;
  rating.winter.continuous 730.00;
  rating.winter.emergency 730.00;
}
object overhead_line_conductor:3 {
  rating.summer.continuous 334.0;
  geometric_mean_radius 0.00814 ft;
  resistance 0.56300;
}

// underground: concentric neutral, tape shield, and a bare wire (the 607 neutral)
object underground_line_conductor {
  name "cncab_cn_250";
  neutral_gmr 0.002080;
  neutral_diameter 0.064100;
  neutral_resistance 14.872200;
  neutral_strands 13;
  conductor_gmr 0.017100;
  conductor_diameter 0.567000;
  conductor_resistance 0.410000;
  outer_diameter 1.290000;
  insulation_relative_permitivitty 2.30;
  shield_gmr 0.00;
}
object underground_line_conductor {
  name "tscab_ts_1/0";
  shield_gmr 0.036250;
  shield_diameter 0.870000;
  shield_resistance 4.327833;
  shield_thickness 0.005000;
  conductor_gmr 0.011100;
  conductor_diameter 0.368000;
  conductor_resistance 0.970000;
  outer_diameter 1.060000;
}
object underground_line_conductor {
  name "ugwire_cu_1/0";
  conductor_gmr 0.011130;
  conductor_diameter 0.368000;
  outer_diameter 0.441600;
  conductor_resistance 0.607000;
}

// spacings: distances and heights in ft; taxonomy distances in inches with a zero
object line_spacing {
  name "spc_601_ABCN";
  distance_AB 2.5;
  distance_AC 7.0;
  distance_AN 5.6569;
  distance_AE 28.0;
  distance_BC 4.5;
  distance_BN 4.272;
  distance_BE 28.0;
  distance_CN 5.0;
  distance_CE 28.0;
  distance_NE 24.0;
}
object line_spacing:10 {
  distance_AB 0.0 in;
  distance_AN 84.0 in;
}
object line_spacing { name "spc_607_AN"; distance_AN 0.0833; }

// configurations: geometry, a taxonomy geometry by alias, a mixed cable assembly, a 2-phase matrix
object line_configuration {
  name "lcon_601";
  spacing "spc_601_ABCN";
  conductor_A "wire_acsr_556_5";
  conductor_B "wire_acsr_556_5";
  conductor_C "wire_acsr_556_5";
  conductor_N "overhead_line_conductor:3";
}
object line_configuration:18 {
  conductor_A overhead_line_conductor:3;
  conductor_N overhead_line_conductor:3;
  spacing line_spacing:10;
}
object line_configuration {
  name "lcon_607";
  spacing "spc_607_AN";
  conductor_A "tscab_ts_1/0";
  conductor_N "ugwire_cu_1/0";
}
object line_configuration {
  name "lcon_mtx604_AC";
  z11 1.32380+1.35690j;
  c11 4.7101;
  z13 0.206600+0.459100j;
  z31 0.206600+0.459100j;
  z33 1.32940+1.34710j;
  c33 4.5450;
}

// triplex
object triplex_line_conductor: {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
}
object triplex_line_configuration:1 {
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
